<!doctype html><html><head><meta charset='utf-8'><meta name='viewport' content='width=device-width,initial-scale=1'><title>Chiller Field Service Guide</title><link rel='stylesheet' href='style.css'></head><body><header><div><small>FIELD SERVICE</small><h1>Chiller Field Service Guide</h1></div><span>Standalone</span></header><main>
<section class='card hero'><h2>First time on a chiller?</h2><p>This mode walks you through what to do before touching settings, charge, or safeties.</p><button id='beginner'>Start first-visit checklist</button><div id='beginnerSteps' class='result hidden'></div></section>
<section class='card hero'><h2>Start a diagnosis</h2><p>Built for a technician who may never have touched a chiller before.</p><div class='grid'><label>Chiller type<select id='type'><option value='air'>Air-cooled</option><option value='water'>Water-cooled</option><option value='centrifugal'>Water-cooled centrifugal</option></select></label><label>Manufacturer<select id='make'><option>Carrier</option><option>Trane</option><option>York / JCI</option><option>Daikin / McQuay</option><option>Multistack</option><option>Smardt</option><option>Other / Unknown</option></select></label><label>Complaint<select id='complaint'><option value='notcooling'>Not cooling / low capacity</option><option value='highhead'>High head</option><option value='lowsuction'>Low suction / freeze risk</option><option value='flow'>Flow fault</option><option value='surge'>Centrifugal surge</option><option value='controls'>Controls / electrical</option></select></label></div><button id='start'>Build diagnostic path</button></section>
<section id='pathCard' class='card hidden'><h2>Diagnostic path</h2><div id='path'></div></section>
<section class='card'><h2>Controller navigator</h2><div class='grid'><label>Controller family<select id='controllerFamily'></select></label><label>Task<select id='ctrlTask'><option value='status'>Find live operating data</option><option value='alarms'>Find active/history alarms</option><option value='setpoint'>Find chilled-water setpoint</option><option value='sensor'>Find sensor values</option><option value='bind'>Bind / replace a sensor</option><option value='service'>Enter service diagnostics</option></select></label></div><button id='controller'>Show steps</button><div id='controllerSteps' class='result hidden'></div></section>
<section class='card'><h2>Operating data analyzer</h2><div class='grid'><label>CHW entering °F<input id='chwIn' type='number' step='.1'></label><label>CHW leaving °F<input id='chwOut' type='number' step='.1'></label><label>Evaporating saturation °F<input id='evapSat' type='number' step='.1'></label><label>Condenser water entering °F<input id='cwIn' type='number' step='.1'></label><label>Condenser water leaving °F<input id='cwOut' type='number' step='.1'></label><label>Condensing saturation °F<input id='condSat' type='number' step='.1'></label><label>Outdoor ambient °F<input id='ambient' type='number' step='.1'></label><label>Load %<input id='load' type='number' step='1'></label></div><button id='analyze'>Analyze readings</button><div id='analysis' class='result hidden'></div></section>
<section class='card'><h2>Tube fouling checker</h2><p>Use this only after you have a stable machine and trustworthy sensors.</p><div class='grid'><label>Known-clean/design approach °F<input id='clean' type='number' step='.1'></label><label>Current approach °F<input id='current' type='number' step='.1'></label><label>Estimated flow % design<input id='flowPct' type='number' step='1'></label><label>Load %<input id='foulLoad' type='number' step='1'></label></div><button id='fouling'>Assess fouling likelihood</button><div id='foulingResult' class='result hidden'></div></section>
<section class='card'><h2>How to calculate approach</h2><p><b>Evaporator approach =</b> leaving chilled-water temperature − saturated evaporating temperature.</p><p><b>Condenser approach =</b> saturated condensing temperature − leaving condenser-water temperature.</p><p><b>Example:</b> if leaving chilled water is 44°F and evaporating saturation is 40°F, evaporator approach is 4°F.</p><p>A rising approach points to worsening heat transfer, but flow, sensors, refrigerant distribution, oil logging and load must be checked before condemning tubes.</p></section>
<section class='card'><h2>Chiller terminology</h2><input id='search' placeholder='Search approach, lift, surge, purge, delta T...'><div id='glossary'></div></section>
<section class='card'><h2>Sensor replacement / binding</h2><div id='binding'></div></section>
<section class='warning'><b>Safety</b><p>Follow the exact manufacturer IOM/service manual and site LOTO procedures. Never bypass a safety to keep a chiller running. Do not alter service-level parameters unless the exact machine procedure is confirmed.</p></section></main><script src='controllers.js'></script><script src='app.js'></script></body></html>